<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.9.37">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">

<meta name="dcterms.date" content="2026-09-17">

<title>Lab 2: Boiler Efficiency Calculation – Thermal Power Plant Simulator</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-7f8f88aac4f3542376d5c11b86a4c14d.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-ff38ca5759cea8d2b4e40dc1c167d4da.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "navbar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "end",
  "type": "overlay",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>
<style>html{ scroll-behavior: smooth; }</style>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml-full.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

<link rel="stylesheet" href="../styles.css">
</head>

<body class="nav-fixed quarto-light">

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
    <nav class="navbar navbar-expand-lg " data-bs-theme="dark">
      <div class="navbar-container container-fluid">
      <div class="navbar-brand-container mx-auto">
    <a class="navbar-brand" href="../index.html">
    <span class="navbar-title">Thermal Power Plant Simulator</span>
    </a>
  </div>
            <div id="quarto-search" class="" title="Search"></div>
          <button class="navbar-toggler" type="button" data-bs-toggle="collapse" data-bs-target="#navbarCollapse" aria-controls="navbarCollapse" role="menu" aria-expanded="false" aria-label="Toggle navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
  <span class="navbar-toggler-icon"></span>
</button>
          <div class="collapse navbar-collapse" id="navbarCollapse">
            <ul class="navbar-nav navbar-nav-scroll me-auto">
  <li class="nav-item">
    <a class="nav-link" href="../index.html"> 
<span class="menu-text">Home</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../syllabus.html"> 
<span class="menu-text">Syllabus</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../schedule.html"> 
<span class="menu-text">Schedule</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../materials.html"> 
<span class="menu-text">Materials</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../resources.html"> 
<span class="menu-text">Resources</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../references.html"> 
<span class="menu-text">References</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../about.html"> 
<span class="menu-text">About</span></a>
  </li>  
</ul>
            <ul class="navbar-nav navbar-nav-scroll ms-auto">
  <li class="nav-item compact">
    <a class="nav-link" href="https://github.com/volumen25/thermal-power-plant-simulator"> <i class="bi bi-github" role="img">
</i> 
<span class="menu-text"></span></a>
  </li>  
</ul>
          </div> <!-- /navcollapse -->
            <div class="quarto-navbar-tools">
</div>
      </div> <!-- /container-fluid -->
    </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article page-navbar">
<!-- sidebar -->
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" class="toc-active">
    <h2 id="toc-title">On this page</h2>
   
  <ul>
  <li><a href="#objectives" id="toc-objectives" class="nav-link active" data-scroll-target="#objectives">Objectives</a></li>
  <li><a href="#background" id="toc-background" class="nav-link" data-scroll-target="#background">Background</a>
  <ul class="collapse">
  <li><a href="#measurement-boundary" id="toc-measurement-boundary" class="nav-link" data-scroll-target="#measurement-boundary">Measurement Boundary</a></li>
  </ul></li>
  <li><a href="#setup" id="toc-setup" class="nav-link" data-scroll-target="#setup">Setup</a></li>
  <li><a href="#part-1-hfo-heating-value" id="toc-part-1-hfo-heating-value" class="nav-link" data-scroll-target="#part-1-hfo-heating-value">Part 1: HFO Heating Value</a></li>
  <li><a href="#part-2-direct-method" id="toc-part-2-direct-method" class="nav-link" data-scroll-target="#part-2-direct-method">Part 2: Direct Method</a></li>
  <li><a href="#part-3-indirect-method-stack-loss" id="toc-part-3-indirect-method-stack-loss" class="nav-link" data-scroll-target="#part-3-indirect-method-stack-loss">Part 3: Indirect Method — Stack Loss</a>
  <ul class="collapse">
  <li><a href="#step-1-excess-air-from-o₂-measurement" id="toc-step-1-excess-air-from-o₂-measurement" class="nav-link" data-scroll-target="#step-1-excess-air-from-o₂-measurement">Step 1: Excess Air from O₂ Measurement</a></li>
  <li><a href="#step-2-flue-gas-flow" id="toc-step-2-flue-gas-flow" class="nav-link" data-scroll-target="#step-2-flue-gas-flow">Step 2: Flue Gas Flow</a></li>
  <li><a href="#step-3-stack-heat-loss" id="toc-step-3-stack-heat-loss" class="nav-link" data-scroll-target="#step-3-stack-heat-loss">Step 3: Stack Heat Loss</a></li>
  </ul></li>
  <li><a href="#part-4-comparison-and-sensitivity" id="toc-part-4-comparison-and-sensitivity" class="nav-link" data-scroll-target="#part-4-comparison-and-sensitivity">Part 4: Comparison and Sensitivity</a></li>
  <li><a href="#summary" id="toc-summary" class="nav-link" data-scroll-target="#summary">Summary</a></li>
  <li><a href="#submission" id="toc-submission" class="nav-link" data-scroll-target="#submission">Submission</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content">

<header id="title-block-header" class="quarto-title-block default">
<div class="quarto-title">
<h1 class="title">Lab 2: Boiler Efficiency Calculation</h1>
</div>



<div class="quarto-title-meta">

    
    <div>
    <div class="quarto-title-meta-heading">Published</div>
    <div class="quarto-title-meta-contents">
      <p class="date">September 17, 2026</p>
    </div>
  </div>
  
    
  </div>
  


</header>


<section id="objectives" class="level2">
<h2 class="anchored" data-anchor-id="objectives">Objectives</h2>
<p>By the end of this lab you will be able to:</p>
<ul>
<li>Apply the direct method to calculate boiler efficiency from plant data</li>
<li>Calculate LHV from HFO elemental composition using the Dulong formula</li>
<li>Apply the indirect method using flue gas stack loss</li>
<li>Interpret the difference between direct and indirect efficiency results</li>
</ul>
<hr>
</section>
<section id="background" class="level2">
<h2 class="anchored" data-anchor-id="background">Background</h2>
<p>Boiler efficiency measures how effectively the boiler converts fuel energy into useful steam energy. Two methods are used in practice:</p>
<p><strong>Direct method (input/output):</strong></p>
<p><span class="math display">\[\eta = \frac{Q_{steam}}{Q_{fuel}} = \frac{\dot{m}_{steam} \times (h_{steam} - h_{fw})}{\dot{m}_{fuel} \times LHV}\]</span></p>
<p><strong>Indirect method (loss method):</strong></p>
<p><span class="math display">\[\eta = 1 - \frac{Q_{losses}}{Q_{fuel}}\]</span></p>
<p>The indirect method accounts for individual losses — the dominant one being stack (flue gas) heat loss. A complete indirect analysis also includes radiation, convection, and unburnt carbon losses.</p>
<section id="measurement-boundary" class="level3">
<h3 class="anchored" data-anchor-id="measurement-boundary">Measurement Boundary</h3>
<pre><code>Feedwater (T02447, 254°C) → [BOILER SYSTEM] → HP Steam (T02602, 536°C)
                                    ↑
                          Fuel (G01038, 52.42 ton/h)</code></pre>
<p>The economizer is inside the boiler boundary — its heat recovery is credited to the boiler in both methods.</p>
<hr>
</section>
</section>
<section id="setup" class="level2">
<h2 class="anchored" data-anchor-id="setup">Setup</h2>
<div id="4e4fe636" class="cell" data-execution_count="1">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb2"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb2-1"><a href="#cb2-1" aria-hidden="true" tabindex="-1"></a><span class="im">from</span> iapws <span class="im">import</span> IAPWS97</span>
<span id="cb2-2"><a href="#cb2-2" aria-hidden="true" tabindex="-1"></a><span class="im">import</span> numpy <span class="im">as</span> np</span>
<span id="cb2-3"><a href="#cb2-3" aria-hidden="true" tabindex="-1"></a><span class="im">import</span> matplotlib.pyplot <span class="im">as</span> plt</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
</div>
<hr>
</section>
<section id="part-1-hfo-heating-value" class="level2">
<h2 class="anchored" data-anchor-id="part-1-hfo-heating-value">Part 1: HFO Heating Value</h2>
<p>Heavy fuel oil heating value depends on its elemental composition. The <strong>Dulong formula</strong> relates LHV to HHV:</p>
<p><span class="math display">\[LHV = HHV - 2442 \times (9H + W)\]</span></p>
<p>Where <span class="math inline">\(H\)</span> is hydrogen mass fraction and <span class="math inline">\(W\)</span> is moisture mass fraction. The factor <span class="math inline">\(9H\)</span> accounts for water formed by hydrogen combustion; <span class="math inline">\(2442\)</span> kJ/kg is the latent heat of water vapour at 25°C.</p>
<div id="5466e70e" class="cell" data-execution_count="2">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb3"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb3-1"><a href="#cb3-1" aria-hidden="true" tabindex="-1"></a><span class="co"># HFO elemental composition (mass fractions) — X008xx tags</span></span>
<span id="cb3-2"><a href="#cb3-2" aria-hidden="true" tabindex="-1"></a>C <span class="op">=</span> <span class="fl">84.0</span> <span class="op">/</span> <span class="dv">100</span>  <span class="co"># X00800 carbon</span></span>
<span id="cb3-3"><a href="#cb3-3" aria-hidden="true" tabindex="-1"></a>H <span class="op">=</span> <span class="fl">13.4</span> <span class="op">/</span> <span class="dv">100</span>  <span class="co"># X00801 hydrogen</span></span>
<span id="cb3-4"><a href="#cb3-4" aria-hidden="true" tabindex="-1"></a>S <span class="op">=</span> <span class="fl">0.6</span>  <span class="op">/</span> <span class="dv">100</span>  <span class="co"># X00802 sulfur</span></span>
<span id="cb3-5"><a href="#cb3-5" aria-hidden="true" tabindex="-1"></a>O <span class="op">=</span> <span class="fl">1.5</span>  <span class="op">/</span> <span class="dv">100</span>  <span class="co"># X00803 oxygen</span></span>
<span id="cb3-6"><a href="#cb3-6" aria-hidden="true" tabindex="-1"></a>N <span class="op">=</span> <span class="fl">0.5</span>  <span class="op">/</span> <span class="dv">100</span>  <span class="co"># X00804 nitrogen</span></span>
<span id="cb3-7"><a href="#cb3-7" aria-hidden="true" tabindex="-1"></a>W <span class="op">=</span> <span class="fl">1.0</span>  <span class="op">/</span> <span class="dv">100</span>  <span class="co"># X00807 moisture</span></span>
<span id="cb3-8"><a href="#cb3-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb3-9"><a href="#cb3-9" aria-hidden="true" tabindex="-1"></a>HHV <span class="op">=</span> <span class="fl">41303.16</span>  <span class="co"># kJ/kg  H00810</span></span>
<span id="cb3-10"><a href="#cb3-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb3-11"><a href="#cb3-11" aria-hidden="true" tabindex="-1"></a>LHV <span class="op">=</span> HHV <span class="op">-</span> <span class="dv">2442</span> <span class="op">*</span> (<span class="dv">9</span> <span class="op">*</span> H <span class="op">+</span> W)</span>
<span id="cb3-12"><a href="#cb3-12" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb3-13"><a href="#cb3-13" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"HHV              : </span><span class="sc">{</span>HHV<span class="sc">:.2f}</span><span class="ss"> kJ/kg"</span>)</span>
<span id="cb3-14"><a href="#cb3-14" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"LHV (Dulong)     : </span><span class="sc">{</span>LHV<span class="sc">:.2f}</span><span class="ss"> kJ/kg"</span>)</span>
<span id="cb3-15"><a href="#cb3-15" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"HHV - LHV        : </span><span class="sc">{</span>HHV <span class="op">-</span> LHV<span class="sc">:.2f}</span><span class="ss"> kJ/kg"</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>HHV              : 41303.16 kJ/kg
LHV (Dulong)     : 38333.69 kJ/kg
HHV - LHV        : 2969.47 kJ/kg</code></pre>
</div>
</div>
<p><strong>Q1.</strong> Why is LHV lower than HHV? Which basis is used for boiler efficiency in marine and power engineering practice, and why?</p>
<div id="f400bbaf" class="cell" data-execution_count="3">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb5"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb5-1"><a href="#cb5-1" aria-hidden="true" tabindex="-1"></a><span class="co"># Your answer here</span></span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
</div>
<hr>
</section>
<section id="part-2-direct-method" class="level2">
<h2 class="anchored" data-anchor-id="part-2-direct-method">Part 2: Direct Method</h2>
<p>Using measured steam and feedwater enthalpies with actual fuel flow.</p>
<div id="760782dc" class="cell" data-execution_count="4">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb6"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb6-1"><a href="#cb6-1" aria-hidden="true" tabindex="-1"></a><span class="co"># Steam side measurements</span></span>
<span id="cb6-2"><a href="#cb6-2" aria-hidden="true" tabindex="-1"></a>h_steam <span class="op">=</span> <span class="fl">3400.8</span>    <span class="co"># kJ/kg  H02603  HP line steam enthalpy</span></span>
<span id="cb6-3"><a href="#cb6-3" aria-hidden="true" tabindex="-1"></a>h_fw    <span class="op">=</span> <span class="fl">1097.1</span>    <span class="co"># kJ/kg  H02448  economizer water inlet enthalpy</span></span>
<span id="cb6-4"><a href="#cb6-4" aria-hidden="true" tabindex="-1"></a>G_steam <span class="op">=</span> <span class="fl">716.17</span> <span class="op">/</span> <span class="fl">3.6</span>  <span class="co"># kg/s  G02600  (ton/h → kg/s)</span></span>
<span id="cb6-5"><a href="#cb6-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb6-6"><a href="#cb6-6" aria-hidden="true" tabindex="-1"></a><span class="co"># Fuel side</span></span>
<span id="cb6-7"><a href="#cb6-7" aria-hidden="true" tabindex="-1"></a>G_fuel <span class="op">=</span> <span class="fl">52.42</span> <span class="op">/</span> <span class="fl">3.6</span>    <span class="co"># kg/s  G01038  HFO supply flow (ton/h → kg/s)</span></span>
<span id="cb6-8"><a href="#cb6-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb6-9"><a href="#cb6-9" aria-hidden="true" tabindex="-1"></a><span class="co"># Heat flows</span></span>
<span id="cb6-10"><a href="#cb6-10" aria-hidden="true" tabindex="-1"></a>Q_steam <span class="op">=</span> G_steam <span class="op">*</span> (h_steam <span class="op">-</span> h_fw)</span>
<span id="cb6-11"><a href="#cb6-11" aria-hidden="true" tabindex="-1"></a>Q_fuel  <span class="op">=</span> G_fuel  <span class="op">*</span> LHV</span>
<span id="cb6-12"><a href="#cb6-12" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb6-13"><a href="#cb6-13" aria-hidden="true" tabindex="-1"></a>eta_direct <span class="op">=</span> Q_steam <span class="op">/</span> Q_fuel</span>
<span id="cb6-14"><a href="#cb6-14" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb6-15"><a href="#cb6-15" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Enthalpy rise    : </span><span class="sc">{</span>h_steam <span class="op">-</span> h_fw<span class="sc">:.2f}</span><span class="ss"> kJ/kg"</span>)</span>
<span id="cb6-16"><a href="#cb6-16" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Heat to steam    : </span><span class="sc">{</span>Q_steam<span class="sc">:.1f}</span><span class="ss"> kW"</span>)</span>
<span id="cb6-17"><a href="#cb6-17" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Fuel heat input  : </span><span class="sc">{</span>Q_fuel<span class="sc">:.1f}</span><span class="ss"> kW"</span>)</span>
<span id="cb6-18"><a href="#cb6-18" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Boiler efficiency (direct): </span><span class="sc">{</span>eta_direct<span class="sc">:.1%}</span><span class="ss">"</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Enthalpy rise    : 2303.70 kJ/kg
Heat to steam    : 458289.1 kW
Fuel heat input  : 558181.1 kW
Boiler efficiency (direct): 82.1%</code></pre>
</div>
</div>
<p><strong>Q2.</strong> The boiler nameplate efficiency is 90%. What does the difference between your result and nameplate suggest about current operating conditions?</p>
<div id="9d9e4faa" class="cell" data-execution_count="5">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb8"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb8-1"><a href="#cb8-1" aria-hidden="true" tabindex="-1"></a><span class="co"># Your answer here</span></span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
</div>
<hr>
</section>
<section id="part-3-indirect-method-stack-loss" class="level2">
<h2 class="anchored" data-anchor-id="part-3-indirect-method-stack-loss">Part 3: Indirect Method — Stack Loss</h2>
<p>The largest single boiler loss is heat carried away by flue gas. We calculate flue gas flow from fuel composition and excess air, then quantify the stack loss.</p>
<section id="step-1-excess-air-from-o₂-measurement" class="level3">
<h3 class="anchored" data-anchor-id="step-1-excess-air-from-o₂-measurement">Step 1: Excess Air from O₂ Measurement</h3>
<p><span class="math display">\[\lambda = \frac{21}{21 - O_{2}\%}\]</span></p>
<div id="297876f8" class="cell" data-execution_count="6">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb9"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb9-1"><a href="#cb9-1" aria-hidden="true" tabindex="-1"></a>O2_fg  <span class="op">=</span> <span class="fl">0.75</span>   <span class="co"># vol%  X02419  O2 in flue gas (dry)</span></span>
<span id="cb9-2"><a href="#cb9-2" aria-hidden="true" tabindex="-1"></a>T_stack <span class="op">=</span> <span class="fl">141.57</span>  <span class="co"># °C  T02114  rotary air preheater gas outlet</span></span>
<span id="cb9-3"><a href="#cb9-3" aria-hidden="true" tabindex="-1"></a>T_ref   <span class="op">=</span> <span class="fl">25.0</span>    <span class="co"># °C  reference</span></span>
<span id="cb9-4"><a href="#cb9-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb9-5"><a href="#cb9-5" aria-hidden="true" tabindex="-1"></a>lambda_excess <span class="op">=</span> <span class="dv">21</span> <span class="op">/</span> (<span class="dv">21</span> <span class="op">-</span> O2_fg)</span>
<span id="cb9-6"><a href="#cb9-6" aria-hidden="true" tabindex="-1"></a>excess_air_pct <span class="op">=</span> (lambda_excess <span class="op">-</span> <span class="dv">1</span>) <span class="op">*</span> <span class="dv">100</span></span>
<span id="cb9-7"><a href="#cb9-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb9-8"><a href="#cb9-8" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"O2 in flue gas        : </span><span class="sc">{</span>O2_fg<span class="sc">:.2f}</span><span class="ss"> vol%"</span>)</span>
<span id="cb9-9"><a href="#cb9-9" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Excess air factor (λ) : </span><span class="sc">{</span>lambda_excess<span class="sc">:.4f}</span><span class="ss">"</span>)</span>
<span id="cb9-10"><a href="#cb9-10" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Excess air            : </span><span class="sc">{</span>excess_air_pct<span class="sc">:.1f}</span><span class="ss">%"</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>O2 in flue gas        : 0.75 vol%
Excess air factor (λ) : 1.0370
Excess air            : 3.7%</code></pre>
</div>
</div>
</section>
<section id="step-2-flue-gas-flow" class="level3">
<h3 class="anchored" data-anchor-id="step-2-flue-gas-flow">Step 2: Flue Gas Flow</h3>
<div id="50cf2a3d" class="cell" data-execution_count="7">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb11"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb11-1"><a href="#cb11-1" aria-hidden="true" tabindex="-1"></a><span class="co"># Stoichiometric air requirement (Dulong)</span></span>
<span id="cb11-2"><a href="#cb11-2" aria-hidden="true" tabindex="-1"></a>air_stoich <span class="op">=</span> (<span class="fl">2.667</span> <span class="op">*</span> C <span class="op">+</span> <span class="dv">8</span> <span class="op">*</span> (H <span class="op">-</span> O <span class="op">/</span> <span class="dv">8</span>) <span class="op">+</span> S) <span class="op">/</span> <span class="fl">0.232</span></span>
<span id="cb11-3"><a href="#cb11-3" aria-hidden="true" tabindex="-1"></a>air_actual <span class="op">=</span> air_stoich <span class="op">*</span> lambda_excess</span>
<span id="cb11-4"><a href="#cb11-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb11-5"><a href="#cb11-5" aria-hidden="true" tabindex="-1"></a><span class="co"># Flue gas composition (kg/kg fuel)</span></span>
<span id="cb11-6"><a href="#cb11-6" aria-hidden="true" tabindex="-1"></a>fg_CO2     <span class="op">=</span> <span class="fl">3.667</span> <span class="op">*</span> C</span>
<span id="cb11-7"><a href="#cb11-7" aria-hidden="true" tabindex="-1"></a>fg_SO2     <span class="op">=</span> <span class="fl">2.0</span> <span class="op">*</span> S</span>
<span id="cb11-8"><a href="#cb11-8" aria-hidden="true" tabindex="-1"></a>fg_H2O     <span class="op">=</span> <span class="fl">9.0</span> <span class="op">*</span> H <span class="op">+</span> W</span>
<span id="cb11-9"><a href="#cb11-9" aria-hidden="true" tabindex="-1"></a>fg_N2      <span class="op">=</span> N <span class="op">+</span> air_actual <span class="op">*</span> <span class="fl">0.768</span></span>
<span id="cb11-10"><a href="#cb11-10" aria-hidden="true" tabindex="-1"></a>fg_O2_exc  <span class="op">=</span> air_actual <span class="op">*</span> <span class="fl">0.232</span> <span class="op">-</span> (<span class="fl">2.667</span> <span class="op">*</span> C <span class="op">+</span> <span class="dv">8</span> <span class="op">*</span> (H <span class="op">-</span> O <span class="op">/</span> <span class="dv">8</span>) <span class="op">+</span> S)</span>
<span id="cb11-11"><a href="#cb11-11" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb11-12"><a href="#cb11-12" aria-hidden="true" tabindex="-1"></a>G_fg_per_kg <span class="op">=</span> fg_CO2 <span class="op">+</span> fg_SO2 <span class="op">+</span> fg_H2O <span class="op">+</span> fg_N2 <span class="op">+</span> fg_O2_exc</span>
<span id="cb11-13"><a href="#cb11-13" aria-hidden="true" tabindex="-1"></a>G_fluegas   <span class="op">=</span> G_fuel <span class="op">*</span> G_fg_per_kg</span>
<span id="cb11-14"><a href="#cb11-14" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb11-15"><a href="#cb11-15" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Stoichiometric air    : </span><span class="sc">{</span>air_stoich<span class="sc">:.3f}</span><span class="ss"> kg/kg fuel"</span>)</span>
<span id="cb11-16"><a href="#cb11-16" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Actual air            : </span><span class="sc">{</span>air_actual<span class="sc">:.3f}</span><span class="ss"> kg/kg fuel"</span>)</span>
<span id="cb11-17"><a href="#cb11-17" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Flue gas yield        : </span><span class="sc">{</span>G_fg_per_kg<span class="sc">:.3f}</span><span class="ss"> kg/kg fuel"</span>)</span>
<span id="cb11-18"><a href="#cb11-18" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Flue gas flow         : </span><span class="sc">{</span>G_fluegas<span class="sc">:.2f}</span><span class="ss"> kg/s"</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Stoichiometric air    : 14.238 kg/kg fuel
Actual air            : 14.766 kg/kg fuel
Flue gas yield        : 15.776 kg/kg fuel
Flue gas flow         : 229.71 kg/s</code></pre>
</div>
</div>
</section>
<section id="step-3-stack-heat-loss" class="level3">
<h3 class="anchored" data-anchor-id="step-3-stack-heat-loss">Step 3: Stack Heat Loss</h3>
<div id="c75e6f8e" class="cell" data-execution_count="8">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb13"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb13-1"><a href="#cb13-1" aria-hidden="true" tabindex="-1"></a>Cp_fg <span class="op">=</span> <span class="fl">1.10</span>  <span class="co"># kJ/kg·K — approximate mean Cp for combustion products</span></span>
<span id="cb13-2"><a href="#cb13-2" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-3"><a href="#cb13-3" aria-hidden="true" tabindex="-1"></a>Q_stack    <span class="op">=</span> G_fluegas <span class="op">*</span> Cp_fg <span class="op">*</span> (T_stack <span class="op">-</span> T_ref)</span>
<span id="cb13-4"><a href="#cb13-4" aria-hidden="true" tabindex="-1"></a>eta_indirect <span class="op">=</span> (Q_fuel <span class="op">-</span> Q_stack) <span class="op">/</span> Q_fuel</span>
<span id="cb13-5"><a href="#cb13-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-6"><a href="#cb13-6" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Stack temperature     : </span><span class="sc">{</span>T_stack<span class="sc">:.2f}</span><span class="ss"> °C"</span>)</span>
<span id="cb13-7"><a href="#cb13-7" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Stack heat loss       : </span><span class="sc">{</span>Q_stack<span class="sc">:.1f}</span><span class="ss"> kW"</span>)</span>
<span id="cb13-8"><a href="#cb13-8" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Stack loss (% of LHV) : </span><span class="sc">{</span>Q_stack <span class="op">/</span> Q_fuel <span class="op">*</span> <span class="dv">100</span><span class="sc">:.1f}</span><span class="ss">%"</span>)</span>
<span id="cb13-9"><a href="#cb13-9" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Boiler efficiency (indirect): </span><span class="sc">{</span>eta_indirect<span class="sc">:.1%}</span><span class="ss">"</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Stack temperature     : 141.57 °C
Stack heat loss       : 29455.1 kW
Stack loss (% of LHV) : 5.3%
Boiler efficiency (indirect): 94.7%</code></pre>
</div>
</div>
<hr>
</section>
</section>
<section id="part-4-comparison-and-sensitivity" class="level2">
<h2 class="anchored" data-anchor-id="part-4-comparison-and-sensitivity">Part 4: Comparison and Sensitivity</h2>
<div id="c31db615" class="cell" data-execution_count="9">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb15"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb15-1"><a href="#cb15-1" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Direct method   : </span><span class="sc">{</span>eta_direct<span class="sc">:.1%}</span><span class="ss">"</span>)</span>
<span id="cb15-2"><a href="#cb15-2" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Indirect method : </span><span class="sc">{</span>eta_indirect<span class="sc">:.1%}</span><span class="ss">"</span>)</span>
<span id="cb15-3"><a href="#cb15-3" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Difference      : </span><span class="sc">{</span><span class="bu">abs</span>(eta_indirect <span class="op">-</span> eta_direct) <span class="op">*</span> <span class="dv">100</span><span class="sc">:.1f}</span><span class="ss"> percentage points"</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Direct method   : 82.1%
Indirect method : 94.7%
Difference      : 12.6 percentage points</code></pre>
</div>
</div>
<p>The indirect method accounts only for stack loss. Observe how efficiency changes with stack temperature — a key operational parameter.</p>
<div id="6a4ae4e4" class="cell" data-execution_count="10">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb17"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb17-1"><a href="#cb17-1" aria-hidden="true" tabindex="-1"></a>stack_temps <span class="op">=</span> np.arange(<span class="dv">100</span>, <span class="dv">400</span>, <span class="dv">10</span>)</span>
<span id="cb17-2"><a href="#cb17-2" aria-hidden="true" tabindex="-1"></a>eta_stack <span class="op">=</span> [(Q_fuel <span class="op">-</span> G_fluegas <span class="op">*</span> Cp_fg <span class="op">*</span> (T <span class="op">-</span> T_ref)) <span class="op">/</span> Q_fuel <span class="op">*</span> <span class="dv">100</span></span>
<span id="cb17-3"><a href="#cb17-3" aria-hidden="true" tabindex="-1"></a>             <span class="cf">for</span> T <span class="kw">in</span> stack_temps]</span>
<span id="cb17-4"><a href="#cb17-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb17-5"><a href="#cb17-5" aria-hidden="true" tabindex="-1"></a>fig, ax <span class="op">=</span> plt.subplots(figsize<span class="op">=</span>(<span class="dv">9</span>, <span class="dv">5</span>))</span>
<span id="cb17-6"><a href="#cb17-6" aria-hidden="true" tabindex="-1"></a>ax.plot(stack_temps, eta_stack, <span class="st">"ro-"</span>, linewidth<span class="op">=</span><span class="dv">2</span>, markersize<span class="op">=</span><span class="dv">4</span>)</span>
<span id="cb17-7"><a href="#cb17-7" aria-hidden="true" tabindex="-1"></a>ax.axvline(x<span class="op">=</span>T_stack, color<span class="op">=</span><span class="st">"gray"</span>, linestyle<span class="op">=</span><span class="st">"--"</span>, alpha<span class="op">=</span><span class="fl">0.7</span>,</span>
<span id="cb17-8"><a href="#cb17-8" aria-hidden="true" tabindex="-1"></a>           label<span class="op">=</span><span class="ss">f"Current stack temp (</span><span class="sc">{</span>T_stack<span class="sc">}</span><span class="ss">°C)"</span>)</span>
<span id="cb17-9"><a href="#cb17-9" aria-hidden="true" tabindex="-1"></a>ax.axhline(y<span class="op">=</span><span class="dv">90</span>, color<span class="op">=</span><span class="st">"blue"</span>, linestyle<span class="op">=</span><span class="st">"--"</span>, alpha<span class="op">=</span><span class="fl">0.7</span>,</span>
<span id="cb17-10"><a href="#cb17-10" aria-hidden="true" tabindex="-1"></a>           label<span class="op">=</span><span class="st">"Typical nameplate (90%)"</span>)</span>
<span id="cb17-11"><a href="#cb17-11" aria-hidden="true" tabindex="-1"></a>ax.set_title(<span class="st">"Effect of Stack Temperature on Boiler Efficiency"</span>)</span>
<span id="cb17-12"><a href="#cb17-12" aria-hidden="true" tabindex="-1"></a>ax.set_xlabel(<span class="st">"Stack Temperature (°C)"</span>)</span>
<span id="cb17-13"><a href="#cb17-13" aria-hidden="true" tabindex="-1"></a>ax.set_ylabel(<span class="st">"Boiler Efficiency (%)"</span>)</span>
<span id="cb17-14"><a href="#cb17-14" aria-hidden="true" tabindex="-1"></a>ax.grid(<span class="va">True</span>, alpha<span class="op">=</span><span class="fl">0.3</span>)</span>
<span id="cb17-15"><a href="#cb17-15" aria-hidden="true" tabindex="-1"></a>ax.legend()</span>
<span id="cb17-16"><a href="#cb17-16" aria-hidden="true" tabindex="-1"></a>fig.tight_layout()</span>
<span id="cb17-17"><a href="#cb17-17" aria-hidden="true" tabindex="-1"></a>plt.show()</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display">
<div>
<figure class="figure">
<p><img src="lab-02_files/figure-html/cell-11-output-1.png" width="852" height="470" class="figure-img"></p>
</figure>
</div>
</div>
</div>
<p><strong>Q3.</strong> At what stack temperature does efficiency reach 90%? What equipment is responsible for reducing stack temperature, and what limits how low it can go?</p>
<div id="a362138a" class="cell" data-execution_count="11">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb18"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb18-1"><a href="#cb18-1" aria-hidden="true" tabindex="-1"></a><span class="co"># Your calculation here</span></span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
</div>
<p><strong>Q4.</strong> The direct and indirect methods give different results. List at least three reasons that explain the difference.</p>
<div id="779bb913" class="cell" data-execution_count="12">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb19"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb19-1"><a href="#cb19-1" aria-hidden="true" tabindex="-1"></a><span class="co"># Your answer here</span></span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
</div>
<hr>
</section>
<section id="summary" class="level2">
<h2 class="anchored" data-anchor-id="summary">Summary</h2>
<p>Complete the table below with your results:</p>
<table class="caption-top table">
<thead>
<tr class="header">
<th>Parameter</th>
<th>Value</th>
<th>Unit</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>HFO LHV</td>
<td></td>
<td>kJ/kg</td>
</tr>
<tr class="even">
<td>Steam flow</td>
<td></td>
<td>kg/s</td>
</tr>
<tr class="odd">
<td>Fuel flow</td>
<td></td>
<td>kg/s</td>
</tr>
<tr class="even">
<td>Heat to steam</td>
<td></td>
<td>kW</td>
</tr>
<tr class="odd">
<td>Fuel heat input</td>
<td></td>
<td>kW</td>
</tr>
<tr class="even">
<td>Stack loss</td>
<td></td>
<td>kW</td>
</tr>
<tr class="odd">
<td>Boiler efficiency (direct)</td>
<td></td>
<td>%</td>
</tr>
<tr class="even">
<td>Boiler efficiency (indirect)</td>
<td></td>
<td>%</td>
</tr>
</tbody>
</table>
<hr>
</section>
<section id="submission" class="level2">
<h2 class="anchored" data-anchor-id="submission">Submission</h2>
<p>Save as <code>lab-02-firstname-lastname.qmd</code> and submit the completed <code>.qmd</code> file.</p>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
</div> <!-- /content -->
<footer class="footer">
  <div class="nav-footer">
    <div class="nav-footer-left">
<p>© 2026 <a href="https://creativecommons.org/licenses/by-sa/4.0/">CC BY-SA 4.0</a></p>
</div>   
    <div class="nav-footer-center">
      &nbsp;
    </div>
    <div class="nav-footer-right">
<p>Built with <a href="https://quarto.org">Quarto 1.9.37</a></p>
</div>
  </div>
</footer>




<script src="../site_libs/quarto-html/zenscroll-min.js"></script>
</body></html>